# Chapitre 1 — Identification & cadrage R175-2

<!-- ⚠️ Note de production interne — À SUPPRIMER avant mise en page.
Posture cabinet de conseil. Source : afs.bacs_* + _compliance-summary.js
+ APPLICABILITY_LABEL. -->

---

## Page 1 — Vérifier que le bâtiment est bien assujetti

Avant tout travail terrain, il faut établir si le bâtiment est concerné par le décret BACS. Cette vérification est apparemment simple — elle ne l'est pas toujours.

L'assujettissement repose sur **la puissance nominale cumulée** des systèmes de chauffage et de climatisation du bâtiment, et sur la **date du permis de construire**. Trois cas de figure :

- **Puissance supérieure à 290 kW**. Le bâtiment est assujetti immédiatement s'il est antérieur au 1ᵉʳ janvier 2025 ; sinon échéance au 1ᵉʳ janvier 2025.
- **Puissance comprise entre 70 et 290 kW**. Échéance au 1ᵉʳ janvier 2027.
- **Puissance inférieure à 70 kW**. Le bâtiment n'est pas concerné par le décret.

Cette grille d'analyse, identique pour tous les bâtiments, est la première chose que produit l'auditeur. Elle figure en page de couverture du rapport final, sous forme de verdict d'assujettissement explicite.

---

## Page 2 — Les pièges du calcul de puissance

Le calcul est rarement aussi direct qu'une simple addition de plaques signalétiques. Trois cas particuliers reviennent régulièrement et méritent un examen attentif :

### Bâtiment raccordé à un réseau de chaleur urbain

La puissance à retenir n'est pas la puissance cumulée des émetteurs (radiateurs, planchers chauffants), mais celle de **la sous-station d'échange** qui raccorde le bâtiment au réseau urbain. C'est cette puissance qui figure dans le contrat de fourniture de chaleur — l'auditeur doit la vérifier physiquement et la comparer au document contractuel.

### Pompes à chaleur réversibles

Une PAC réversible cumule chauffage et climatisation. Selon le mode dominant et le dimensionnement, elle peut basculer un bâtiment d'une catégorie à une autre. L'auditeur consigne la puissance nominale en mode chauffage *et* en mode climatisation, et retient la valeur la plus pertinente au regard du calcul d'assujettissement.

### Travaux récents sur les générateurs

Le décret R175-6 (régulation thermique automatique) a une applicabilité spécifique : il s'impose aux bâtiments dont le permis de construire **ou** les travaux générateurs (remplacement de chaudière, installation d'une PAC, etc.) sont postérieurs au 21 juillet 2021. L'auditeur consigne donc deux dates distinctes : permis de construire et derniers travaux générateurs significatifs. Cet écart est souvent oublié dans les pré-diagnostics rapides.

### Dispense de calcul du temps de retour

Le décret R175-2 prévoit que les propriétaires sont dispensés de chiffrer le temps de retour sur investissement (TRI) lorsque celui-ci dépasse les délais d'amortissement raisonnables. La méthode Buildy ne calcule pas ce TRI — c'est une décision du propriétaire, qui en assume la responsabilité. Le rapport d'audit le rappelle explicitement.

> **Vigilance** — Une erreur de calcul sur la puissance assujettissante invalide tout l'audit. C'est la première chose qu'un contrôle préfectoral vérifie. L'auditeur Buildy s'appuie sur les documents officiels (permis de construire, contrats de raccordement, plaques signalétiques relevées physiquement) — jamais sur une déclaration verbale du gestionnaire.

---

## Page 3 — Ce que produit cette étape

À l'issue du cadrage, le dossier d'audit contient :

- La puissance nominale cumulée chauffage et climatisation, justifiée document à l'appui.
- La date du permis de construire et la date du dernier remplacement générateur significatif.
- Le statut d'assujettissement : *immédiat*, *1ᵉʳ janvier 2025*, *1ᵉʳ janvier 2027*, ou *non assujetti*.
- L'échéance réglementaire applicable au bâtiment.
- L'identification du raccordement éventuel à un réseau de chaleur urbain.

**Si le bâtiment est non assujetti**, l'audit s'arrête ici. Le rapport produit reste utile : il documente le constat d'absence d'obligation et sécurise le propriétaire face à un contrôle ultérieur.

**Si le bâtiment est assujetti**, l'auditeur passe à l'étape 2 — le découpage du bâtiment en zones fonctionnelles, qui conditionne tout le travail terrain.

---

*[Pied de page] Chapitre 1 / 11 — Cadrage R175-2*
